<!DOCTYPE html>
<html lang="en-IN">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1.0"/>
<title>Buying Medical Devices from India: How to Check the Licence</title>
<meta name="description" content="Sourcing medical devices from an Indian manufacturer? Which CDSCO licence it needs (MD-5, MD-9, MD-15, MD-42), how to verify it, and what else to check."/>
<meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"/>
<link rel="canonical" href="https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/"/>
<meta name="author" content="Durgesh Chavda"/>
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Durgesh Chavda"/>
<meta property="og:locale" content="en_IN"/>
<meta property="og:title" content="Buying Medical Devices from India: How to Check the Licence"/>
<meta property="og:description" content="Sourcing medical devices from an Indian manufacturer? Which CDSCO licence it needs (MD-5, MD-9, MD-15, MD-42), how to verify it, and what else to check."/>
<meta property="og:url" content="https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/"/>
<meta property="og:image" content="https://www.durgeshchavda.com/assets/og/insights-indian-medical-device-supplier-cdsco-licence-check.jpg"/>
<meta property="og:image:width" content="1200"/><meta property="og:image:height" content="630"/>
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Buying Medical Devices from India: How to Check the Licence"/>
<meta name="twitter:description" content="Sourcing medical devices from an Indian manufacturer? Which CDSCO licence it needs (MD-5, MD-9, MD-15, MD-42), how to verify it, and what else to check."/>
<meta name="twitter:image" content="https://www.durgeshchavda.com/assets/og/insights-indian-medical-device-supplier-cdsco-licence-check.jpg"/>
<link rel="alternate" type="application/rss+xml" title="Durgesh Chavda — Insights" href="https://www.durgeshchavda.com/insights/feed.xml"/>
<!-- lastmod:2026-11-04 -->
<meta property="article:published_time" content="2026-11-04"/><meta property="article:modified_time" content="2026-11-04"/><meta property="article:author" content="https://www.durgeshchavda.com/about/"/>
<meta name="theme-color" content="#fbfaf7"/>
<link rel="icon" href="/favicon.svg" type="image/svg+xml"/>
<link rel="icon" href="/favicon-32.png" sizes="32x32" type="image/png"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<link rel="manifest" href="/site.webmanifest"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/>
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/>
<link href="https://fonts.googleapis.com/css2?family=Geist:wght@300..900&family=Geist+Mono:wght@400;500&family=Caveat:wght@500;600;700&family=Gochi+Hand&display=swap" rel="stylesheet"/>
<link rel="stylesheet" href="/assets/site.css"/>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://www.durgeshchavda.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Insights",
     "item": "https://www.durgeshchavda.com/insights/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Medical device supplier check",
     "item": "https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/"
    }
   ]
  },
  {
   "@type": "BlogPosting",
   "@id": "https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/#article",
   "headline": "Buying medical devices from India: check the licence first",
   "description": "Sourcing medical devices from an Indian manufacturer? Which CDSCO licence it needs (MD-5, MD-9, MD-15, MD-42), how to verify it, and what else to check.",
   "url": "https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/",
   "mainEntityOfPage": "https://www.durgeshchavda.com/insights/indian-medical-device-supplier-cdsco-licence-check/",
   "datePublished": "2026-11-04",
   "dateModified": "2026-11-04",
   "inLanguage": "en-IN",
   "image": "https://www.durgeshchavda.com/assets/og/insights-indian-medical-device-supplier-cdsco-licence-check.jpg",
   "author": {
    "@id": "https://www.durgeshchavda.com/#durgesh"
   },
   "publisher": {
    "@id": "https://www.durgeshchavda.com/#business"
   },
   "isPartOf": {
    "@id": "https://www.durgeshchavda.com/#website"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "Which licence does an Indian medical device manufacturer need?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Under the Medical Devices Rules, 2017, manufacturers of Class A and B devices need a licence in Form MD-5 from the State Licensing Authority, and manufacturers of Class C and D devices need a licence in Form MD-9 from the Central Licensing Authority (CDSCO), granted after a site audit."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check an Indian medical device supplier's licence?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Ask for a copy of the licence and its device annexure, match the company name, factory address and your exact device and class against it, confirm with the issuing authority that it is current, and verify the company's registration and the factory itself."
     }
    },
    {
     "@type": "Question",
     "name": "Does an Indian CDSCO licence mean the device can be sold in the US or EU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No. An Indian licence covers manufacture and sale in India. Selling in the US or EU needs the approvals of those markets, such as US FDA clearance or a CE mark, so check who holds them."
     }
    },
    {
     "@type": "Question",
     "name": "What licence does an Indian importer or distributor of medical devices need?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "An importer needs an import licence in Form MD-15 from the Central Licensing Authority, and a business that sells or distributes devices it does not make needs a registration in Form MD-42."
     }
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true">
  <symbol id="i-wa" viewBox="0 0 24 24"><path fill="currentColor" d="M17.47 14.38c-.3-.15-1.76-.87-2.03-.97-.27-.1-.47-.15-.67.15-.2.3-.77.97-.94 1.16-.17.2-.35.22-.64.08-.3-.15-1.26-.46-2.39-1.48-.88-.79-1.48-1.76-1.65-2.06-.17-.3-.02-.46.13-.6.13-.14.3-.35.44-.52.15-.18.2-.3.3-.5.1-.2.05-.37-.02-.52-.08-.15-.67-1.61-.92-2.2-.24-.58-.49-.5-.67-.51h-.57c-.2 0-.52.07-.8.37-.27.3-1.04 1.02-1.04 2.48s1.07 2.88 1.21 3.07c.15.2 2.1 3.2 5.08 4.49.71.3 1.26.49 1.7.63.71.22 1.36.19 1.87.12.57-.09 1.76-.72 2-1.42.25-.69.25-1.29.18-1.41-.08-.13-.28-.2-.57-.35M12.05 21.78h-.01a9.87 9.87 0 0 1-5.03-1.38l-.36-.21-3.74.98 1-3.65-.24-.37a9.86 9.86 0 0 1-1.51-5.26c0-5.45 4.44-9.88 9.89-9.88a9.82 9.82 0 0 1 6.99 2.9 9.82 9.82 0 0 1 2.89 6.99c0 5.45-4.44 9.88-9.88 9.88m8.41-18.3A11.82 11.82 0 0 0 12.05 0C5.5 0 .16 5.34.16 11.89c0 2.1.55 4.14 1.59 5.95L.06 24l6.3-1.65a11.88 11.88 0 0 0 5.69 1.45h.01c6.55 0 11.89-5.34 11.89-11.89a11.82 11.82 0 0 0-3.48-8.41"/></symbol>
  <symbol id="i-in" viewBox="0 0 24 24"><path fill="currentColor" d="M20.45 20.45h-3.56v-5.57c0-1.33-.02-3.04-1.85-3.04-1.85 0-2.14 1.45-2.14 2.94v5.67H9.35V9h3.41v1.56h.05c.48-.9 1.64-1.85 3.37-1.85 3.6 0 4.27 2.37 4.27 5.46v6.28zM5.34 7.43a2.06 2.06 0 1 1 0-4.13 2.06 2.06 0 0 1 0 4.13zM7.12 20.45H3.56V9h3.56v11.45zM22.22 0H1.77C.79 0 0 .77 0 1.73v20.54C0 23.23.79 24 1.77 24h20.45c.98 0 1.78-.77 1.78-1.73V1.73C24 .77 23.2 0 22.22 0z"/></symbol>
  <symbol id="i-mail" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2" y="4" width="20" height="16" rx="3"/><path d="m3 7 9 6 9-6"/></g></symbol>
  <symbol id="i-phone" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" d="M22 16.92v3a2 2 0 0 1-2.18 2 19.8 19.8 0 0 1-8.63-3.07 19.5 19.5 0 0 1-6-6A19.8 19.8 0 0 1 2.11 4.18 2 2 0 0 1 4.1 2h3a2 2 0 0 1 2 1.72c.13.96.36 1.9.7 2.81a2 2 0 0 1-.45 2.11L8.1 9.9a16 16 0 0 0 6 6l1.27-1.27a2 2 0 0 1 2.11-.45c.91.34 1.85.57 2.81.7A2 2 0 0 1 22 16.92z"/></symbol>
  <symbol id="i-pin" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 10c0 6-8 12-8 12s-8-6-8-12a8 8 0 0 1 16 0z"/><circle cx="12" cy="10" r="3"/></g></symbol>
  <symbol id="i-arrow" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="M5 12h14M13 6l6 6-6 6"/></symbol>
  <symbol id="i-ext" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" d="M7 17 17 7M8 7h9v9"/></symbol>
  <symbol id="i-trend" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" d="m3 17 6-6 4 4 8-8M15 7h6v6"/></symbol>
  <symbol id="i-spark" viewBox="0 0 24 24"><path fill="currentColor" d="M12 2c.5 4.6 2.4 7.1 7.5 8-5.1.9-7 3.4-7.5 8-.5-4.6-2.4-7.1-7.5-8 5.1-.9 7-3.4 7.5-8z"/></symbol>
  <symbol id="i-x" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" d="M18 6 6 18M6 6l12 12"/></symbol>
  <symbol id="sq-sm" viewBox="0 0 28 10"><path fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" d="M1 6c3-4 6-4 9 0s6 4 9 0 5-4 8-1"/></symbol>
  <symbol id="star" viewBox="0 0 32 32"><path fill="none" stroke="currentColor" stroke-width="1.8" stroke-linejoin="round" d="M16 3.5l3.4 8 8.6.7-6.6 5.6 2.1 8.4L16 21.7l-7.5 4.5 2.1-8.4L4 12.2l8.6-.7z"/></symbol>
</svg>
<a href="#main" class="skip">Skip to content</a>
<nav class="nav" id="nav" aria-label="Primary">
  <a href="/" class="logo" aria-label="Durgesh Chavda — home">durgesh<i>.</i></a>
  <a class="l" href="/about/">About</a>
  <a class="l" href="/#services">Services</a>
  <a class="l" href="/#experience">Experience</a>
  <a class="l on" href="/insights/">Insights</a>
  <a class="l" href="/#contact">Contact</a>
  <button class="menu-btn" id="menuBtn" aria-expanded="false" aria-controls="mnav">Menu</button>
  <a class="cta" href="https://wa.me/917801887130" target="_blank" rel="noopener">Get in Touch</a>
</nav>
<div class="mnav" id="mnav">
  <a href="/">Home</a><a href="/#services">Services</a><a href="/virtual-cfo-services/">Virtual CFO</a><a href="/us-company-incorporation/">US Incorporation</a><a href="/gift-city-ifsc-setup/">GIFT City</a><a href="/venture-capital-fund-setup/">VC / AIF Fund</a><a href="/india-representative-services/">Foreign Companies</a><a href="/ai-in-finance/">AI in Finance</a><a href="/aeo-services/">AEO</a><a href="/nri-tax-services/">NRI Tax</a><a href="/international/">Countries</a><a href="/tools/">Free Tools</a><a href="/fema-rbi-compliance/">FEMA &amp; RBI</a><a href="/us-delaware-holdco-structuring/">Delaware Holdco</a><a href="/insights/">Insights</a><a href="/#contact">Contact</a>
</div>
<main id="main">
<header class="phero dots">
  <div class="wrap">
    <nav class="crumbs rv" aria-label="Breadcrumb"><a href="/">Home</a> <span>/</span> <a href="/insights/">Insights</a> <span>/</span> <span aria-current="page">Medical device supplier check</span></nav>
    <div class="eyebrow rv" style="margin-top:26px"><svg><use href="#sq-sm"/></svg>Supplier checks · Medical devices</div>
    <h1 class="rv">Buying medical devices from India: <mark>check the licence first</mark></h1>
    <p class="lead rv">India is a growing source of medical devices and consumables. Before you place an order, sign a distribution deal or invest, confirm that your Indian partner actually holds the licence for the device it is selling you. Here is what to ask for and how to read it.</p>
    <div class="byline"><picture><source type="image/webp" srcset="/assets/durgesh-thumb-144.webp"/><img src="/assets/durgesh-thumb-144.jpg" alt="" width="34" height="34"/></picture><span>By <a href="/about/" rel="author" style="color:var(--ink)">CA Durgesh Chavda</a></span><span>·</span><span>Last reviewed <time datetime="2026-11-04">4 November 2026</time></span><span>·</span><span>5 min read</span></div>
    <div class="hero-ctas rv">
      <a class="btn btn-ink" href="https://wa.me/917801887130?text=Hi%20Durgesh%2C%20we%20want%20to%20verify%20an%20Indian%20medical%20device%20supplier." target="_blank" rel="noopener"><svg class="icon"><use href="#i-wa"/></svg> Get your supplier verified</a>
      <a class="btn btn-soft" href="mailto:hello@durgeshchavda.com"><svg class="icon"><use href="#i-mail"/></svg> hello@durgeshchavda.com</a>
    </div>
  </div>
</header>
<div class="page-g" style="grid-template-columns:minmax(0,1fr)">
  <article class="prose" style="max-width:none">
<div class="callout"><strong>Key takeaways</strong><ul><li>Class A/B manufacturer: Form MD-5 (state authority). Class C/D: Form MD-9 (CDSCO, after site audit).</li><li>Importers need MD-15; sellers and distributors need MD-42 registration.</li><li>Match entity, factory address, device and class to the licence; an Indian licence is not FDA or CE.</li></ul></div><div class="callout" style="display:flex;flex-wrap:wrap;gap:10px;align-items:center;justify-content:space-between"><span><strong>Need it checked on the ground?</strong> We verify the licence, the company and the factory, and send you a written report.</span><span style="display:flex;gap:8px;flex-wrap:wrap"><a class="btn btn-ink btn-sm" href="https://topmate.io/cadurgesh_chavda/741484" target="_blank" rel="noopener">Book a 15-min call</a><a class="btn btn-sm" href="/supplier-verification-india/">Supplier verification</a></span></div>
<h2 id="classes">Risk classes</h2>
<p>Under India&rsquo;s Medical Devices Rules, 2017, devices are classified by risk: <strong>Class A</strong> (low), <strong>Class B</strong> (low to moderate), <strong>Class C</strong> (moderate to high) and <strong>Class D</strong> (high). The class decides who issues the licence and how closely the factory is examined.</p>
<h2 id="licences">Which licence your supplier should hold</h2>
<div class="tbl-wrap"><table class="tbl"><tr><th>If the supplier&hellip;</th><th>Licence</th><th>Issued by</th></tr>
<tr><td>Manufactures Class A or B devices</td><td><strong>Form MD-5</strong> (applied for on MD-3)</td><td>State Licensing Authority</td></tr>
<tr><td>Manufactures Class C or D devices</td><td><strong>Form MD-9</strong> (applied for on MD-7), granted after an audit of the site</td><td>Central Licensing Authority (CDSCO)</td></tr>
<tr><td>Imports devices into India</td><td><strong>Form MD-15</strong> import licence (applied for on MD-14)</td><td>Central Licensing Authority (CDSCO)</td></tr>
<tr><td>Sells or distributes devices it does not make</td><td><strong>Form MD-42</strong> registration</td><td>State Licensing Authority</td></tr></table></div>
<h2 id="verify">How to verify the licence</h2>
<ol><li><strong>Get a copy</strong> of the licence and its annexure listing the devices covered.</li>
<li><strong>Match the details</strong>: the company name and the factory address on the licence must match the entity you are contracting with and the site you are told makes your product. Check the company on the Ministry of Corporate Affairs records and its GST registration.</li>
<li><strong>Match the device</strong>: your exact device, model and class must appear on the licence. A licence for one device does not cover another.</li>
<li><strong>Confirm it is current</strong> with the issuing authority, and that it has not been suspended or cancelled.</li>
<li><strong>See the factory</strong>: for anything other than simple low-risk items, a visit is the only way to confirm the licensed site is where the goods are made.</li></ol>
<h2 id="beyond">Beyond the licence</h2>
<ul><li><strong>Quality system</strong>: ISO 13485 certification and recent audit reports.</li>
<li><strong>Your market&rsquo;s rules</strong>: an Indian licence is not a US FDA clearance or an EU CE mark. Check the approvals your own market needs, and who holds them.</li>
<li><strong>Export documents</strong>: ask what the supplier will provide, for example a free sale certificate and test reports.</li>
<li><strong>Financial health and ownership</strong>: filed accounts, charges, litigation and who really owns the business. See <a href="/insights/red-flags-indian-company-financial-statements/">red flags in Indian company accounts</a>.</li></ul>
<p>Related: <a href="/supplier-verification-india/">Indian supplier verification and site visits</a> and <a href="/partner-due-diligence-india/">due diligence on Indian partners</a>.</p><h2 id="sources">Sources</h2><ul class="sources"><li><a href="https://cdsco.gov.in/opencms/export/sites/CDSCO_WEB/Pdf-documents/medical-device/RegulatoryMDR-2017.pdf" rel="noopener" target="_blank">CDSCO: Regulatory pathway under the Medical Devices Rules, 2017</a></li><li><a href="https://cdsco.gov.in/opencms/resources/UploadCDSCOWeb/2018/UploadImmunization/FAQmd2018.pdf" rel="noopener" target="_blank">CDSCO: FAQs on medical devices</a></li></ul>
<h2 id="faq">Frequently asked questions</h2><div class="faq"><details><summary>Which licence does an Indian medical device manufacturer need?</summary><div class="a">Under the Medical Devices Rules, 2017, manufacturers of Class A and B devices need a licence in Form MD-5 from the State Licensing Authority, and manufacturers of Class C and D devices need a licence in Form MD-9 from the Central Licensing Authority (CDSCO), granted after a site audit.</div></details><details><summary>How do I check an Indian medical device supplier's licence?</summary><div class="a">Ask for a copy of the licence and its device annexure, match the company name, factory address and your exact device and class against it, confirm with the issuing authority that it is current, and verify the company's registration and the factory itself.</div></details><details><summary>Does an Indian CDSCO licence mean the device can be sold in the US or EU?</summary><div class="a">No. An Indian licence covers manufacture and sale in India. Selling in the US or EU needs the approvals of those markets, such as US FDA clearance or a CE mark, so check who holds them.</div></details><details><summary>What licence does an Indian importer or distributor of medical devices need?</summary><div class="a">An importer needs an import licence in Form MD-15 from the Central Licensing Authority, and a business that sells or distributes devices it does not make needs a registration in Form MD-42.</div></details></div>
<p class="callout blue" style="margin-top:40px"><strong>Please note:</strong> this guide is general information based on the rules as they stood on the review date above. Regulations and RBI/CBDT procedures change often — please get advice on your specific facts before acting.</p><aside class="author-box" aria-label="About the author"><picture><source type="image/webp" srcset="/assets/durgesh-thumb-144.webp"/><img src="/assets/durgesh-thumb-144.jpg" alt="CA Durgesh Chavda" width="72" height="72" loading="lazy"/></picture><div><div class="k">About the author</div><p><a href="/about/"><strong>CA Durgesh Chavda</strong></a> is a Chartered Accountant (ICAI) and Virtual CFO who advises founders, fund managers and NRIs on US incorporation, India–US flips and reverse flips, FEMA/RBI, NRI taxation and fundraising. As Finance Head of Stimuler he led a USD 3.75M Pre-Series A end-to-end. He is Founder &amp; Managing Partner of Bharat Quantum Prospera, with offices in Ahmedabad and Dubai.</p><p class="links"><a href="/about/">Full profile</a> · <a href="https://linkedin.com/in/ca-durgesh-chavda-bb08a6b0" target="_blank" rel="noopener">LinkedIn</a> · <a href="https://wa.me/917801887130" target="_blank" rel="noopener">WhatsApp</a></p></div></aside>
  </article>
  
</div>
<section class="cta-band night" data-night>
  <div class="wrap">
    <div class="eyebrow"><svg><use href="#sq-sm"/></svg>Next step</div>
    <h2 style="margin-top:16px">Let&rsquo;s get your numbers <mark class="in">investor-ready.</mark></h2>
    <p class="sub">Share your company stage and timeline on WhatsApp or email — you&rsquo;ll hear back from Durgesh directly.</p>
    <div class="hero-ctas">
      <a class="btn btn-ink" href="https://wa.me/917801887130?text=Hi%20Durgesh%2C%20we%20want%20to%20verify%20an%20Indian%20medical%20device%20supplier." target="_blank" rel="noopener"><svg class="icon"><use href="#i-wa"/></svg> WhatsApp +91 78018 87130</a>
      <a class="btn btn-soft" href="mailto:hello@durgeshchavda.com"><svg class="icon"><use href="#i-mail"/></svg> Email</a>
    </div>
  </div>
</section>
<section class="related">
  <div class="wrap">
    <div class="hand-h">keep reading<svg viewBox="0 0 34 16" aria-hidden="true"><path fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" d="M2 4c10 8 20 9 30 6M26 5l6 5-7 3"/></svg></div>
    <div class="rel-g"><a class="rel rv" href="/supplier-verification-india/"><span class="k">Service</span><h3>Indian supplier verification &amp; site visits</h3><p>Is the supplier real, solvent and capable? Records checks plus a visit to the premises.</p><span class="more">Read <svg class="icon"><use href="#i-arrow"/></svg></span></a><a class="rel rv" href="/partner-due-diligence-india/"><span class="k">Service</span><h3>Due diligence on an Indian business partner</h3><p>JV partners, distributors, suppliers and licensees — checked before you sign.</p><span class="more">Read <svg class="icon"><use href="#i-arrow"/></svg></span></a><a class="rel rv" href="/due-diligence-india/"><span class="k">Service</span><h3>Due diligence in India</h3><p>Financial, tax and FEMA due diligence on Indian companies for foreign investors and acquirers.</p><span class="more">Read <svg class="icon"><use href="#i-arrow"/></svg></span></a></div>
  </div>
</section>
</main>
<footer class="foot">
  <div class="wrap">
    <a href="/" class="foot-name">Durgesh<i>.</i><svg viewBox="0 0 200 14" preserveAspectRatio="none" aria-hidden="true"><path fill="none" stroke="currentColor" stroke-width="2.4" stroke-linecap="round" vector-effect="non-scaling-stroke" d="M2 9c18-6 34-6 50-1s34 5 50 0 34-5 50 0 34 4 46-2"/></svg></a>
    <div class="hand">say hi anywhere ↓</div>
    <div class="socials">
      <a href="https://linkedin.com/in/ca-durgesh-chavda-bb08a6b0" target="_blank" rel="noopener"><svg class="icon"><use href="#i-in"/></svg> LinkedIn</a>
      <a href="https://wa.me/917801887130" target="_blank" rel="noopener"><svg class="icon"><use href="#i-wa"/></svg> WhatsApp</a>
      <a href="mailto:hello@durgeshchavda.com"><svg class="icon"><use href="#i-mail"/></svg> Email</a>
      <a href="tel:+917801887130"><svg class="icon"><use href="#i-phone"/></svg> Call</a>
    </div>
    <nav class="foot-links" aria-label="Services"><a href="/partner-due-diligence-india/">Due diligence on Indian partners</a><a href="/india-company-check/">India Company Check</a><a href="/due-diligence-india-us-companies/">Due diligence in India for US companies</a><a href="/due-diligence-india-uk-companies/">Due diligence in India for UK companies</a><a href="/aeo-services/">AEO services (answer engine optimization)</a><a href="/us-company-incorporation/">Company registration in USA from India</a><a href="/us-delaware-holdco-structuring/">Delaware flip (India → US)</a><a href="/reverse-flip-services/">Reverse flip to India</a><a href="/overseas-company-incorporation/">Overseas company incorporation</a><a href="/nri-tax-services/">NRI taxation services</a><a href="/startup-fundraising-advisory/">VC funding &amp; fundraising advisory</a><a href="/venture-capital-fund-setup/">SEBI AIF &amp; VC fund setup</a><a href="/gift-city-ifsc-setup/">GIFT City (IFSC) setup</a><a href="/virtual-cfo-services/">Virtual CFO services</a><a href="/fractional-cfo-for-startups/">Fractional CFO for startups</a><a href="/fema-rbi-compliance/">FEMA consultant (FC-GPR, ODI)</a><a href="/india-entry-services/">Company setup in India</a><a href="/india-representative-services/">Your team in India (foreign companies)</a><a href="/supplier-verification-india/">Indian supplier verification</a><a href="/tax-notice-representation-india/">Indian tax notice help</a><a href="/outsourced-accounting-for-cpa-firms/">White-label accounting for CPA firms</a><a href="/due-diligence-india/">Due diligence in India</a><a href="/indian-subsidiary-compliance/">Indian subsidiary compliance</a><a href="/india-tax-for-foreign-companies/">India tax for foreign companies</a><a href="/india-market-entry-research/">India market entry research</a><a href="/gst-tax-advisory/">GST &amp; income tax</a><a href="/startup-valuation-services/">Startup valuation</a><a href="/chartered-accountant-ahmedabad/">CA in Ahmedabad</a><a href="/virtual-cfo-services-ahmedabad/">Virtual CFO in Ahmedabad</a><a href="/nri-tax-consultant-gujarat/">NRI tax consultant Gujarat</a><a href="/chartered-accountant-dubai/">Indian CA in Dubai</a><a href="/contact/">Contact &amp; offices</a><a href="/chartered-accountant-rajkot/">CA in Rajkot</a><a href="/virtual-cfo-services-mumbai/">Virtual CFO in Mumbai</a><a href="/ai-in-finance/">AI in finance</a></nav>
    <nav class="foot-links" aria-label="Guides" style="margin-top:14px"><a href="/insights/">All insights</a><a href="/insights/investor-pitch-deck-checklist-india/">Pitch deck checklist</a><a href="/insights/management-fees-foreign-parent-indian-subsidiary/">Management fees</a><a href="/insights/close-indian-subsidiary-foreign-company/">Exit India</a><a href="/insights/permanent-establishment-risk-india/">PE risk</a><a href="/insights/nri-take-over-parents-business-india/">NRI takes over family business</a><a href="/insights/foreign-investor-stake-indian-listed-company/">Listed company stake</a></nav>
    <div class="foot-meta"><svg class="icon"><use href="#i-pin"/></svg> CA | Virtual CFO | Cross-Border Finance &middot; Ahmedabad, Gujarat, India</div>
    <div class="foot-copy">&copy; 2026 Durgesh Chavda. All rights reserved.</div>
  </div>
</footer>
<script>
!function(){const els=document.querySelectorAll('.rv,.draw,mark');if(!('IntersectionObserver' in window)||matchMedia('(prefers-reduced-motion:reduce)').matches){els.forEach(e=>e.classList.add('in'));return}const io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{threshold:.12});els.forEach(e=>io.observe(e))}();
!function(){const nav=document.getElementById('nav'),nights=[...document.querySelectorAll('[data-night]')];function f(){const p=scrollY+36;nav.classList.toggle('dark',nights.some(n=>n.offsetTop<=p&&n.offsetTop+n.offsetHeight>p))}addEventListener('scroll',f,{passive:true});f();
const b=document.getElementById('menuBtn'),m=document.getElementById('mnav');function c(){m.classList.remove('open');b.setAttribute('aria-expanded','false');b.textContent='Menu'}b.addEventListener('click',()=>{const o=m.classList.toggle('open');b.setAttribute('aria-expanded',o);b.textContent=o?'Close':'Menu'});m.querySelectorAll('a').forEach(a=>a.addEventListener('click',c));document.addEventListener('click',e=>{if(m.classList.contains('open')&&!m.contains(e.target)&&e.target!==b)c()})}();
document.querySelectorAll('form[data-enq]').forEach(function(f){function v(k){return((new FormData(f)).get(k)||'').toString().trim()}function txt(){var s=v('svc'),c=v('cty'),n=v('n'),co=v('co'),m=v('m');return 'Hi Durgesh, I\'m '+(n||'—')+(co?' ('+co+')':'')+'.\nI need: '+s+'\nBased in: '+c+(m?'\nDetails: '+m:'')+'\n(sent from durgeshchavda.com'+location.pathname+')'}var ok=f.querySelector('.enq-ok'),er=f.querySelector('.enq-err'),bt=f.querySelector('[type=submit]');f.addEventListener('submit',function(e){e.preventDefault();ok.hidden=true;er.hidden=true;var em=v('e');if(!/^[^@\s]+@[^@\s]+\.[^@\s]+$/.test(em)){er.textContent='Please add your email so Durgesh can reply — or use WhatsApp.';er.hidden=false;f.querySelector('[name=e]').focus();return}if(v('_honey'))return;bt.disabled=true;var s=v('svc'),c=v('cty');fetch('https://formsubmit.co/ajax/hello@durgeshchavda.com',{method:'POST',headers:{'Content-Type':'application/json','Accept':'application/json'},body:JSON.stringify({_subject:'Website enquiry: '+s+(c?' — '+c:''),_template:'table',_replyto:em,name:v('n'),email:em,company:v('co'),service:s,based_in:c,message:v('m'),page:location.href})}).then(function(r){return r.json()}).then(function(j){if(j&&(j.success===true||j.success==='true')){ok.hidden=false;f.querySelectorAll('input:not([type=radio]),textarea').forEach(function(x){x.value=''})}else{throw 0}}).catch(function(){er.innerHTML='Sorry, that didn&rsquo;t go through. Please email <a href="mailto:hello@durgeshchavda.com">hello@durgeshchavda.com</a> or use WhatsApp +91 78018 87130.';er.hidden=false}).then(function(){bt.disabled=false})});f.querySelector('[data-wa]').addEventListener('click',function(){window.open('https://wa.me/917801887130?text='+encodeURIComponent(txt()),'_blank','noopener')});f.querySelector('[data-mail]').addEventListener('click',function(){var fb=f.querySelector('.enq-fb');if(fb)setTimeout(function(){fb.hidden=false},1200);location.href='mailto:hello@durgeshchavda.com?subject='+encodeURIComponent('Enquiry: '+v('svc')+(v('cty')?' — '+v('cty'):''))+'&body='+encodeURIComponent(txt())})});
/* Talk to Durgesh (28 Oct: visitors outside India get 'Book a 15-min call' + one nudge per session) — free WhatsApp chat (first 10 messages) + paid 30-min call via Topmate (₹499 India / USD 10 outside India). 26 Oct 2026 */
!function(){
  if (document.getElementById('td-root')) return;
  var CALL_IN = 'https://topmate.io/cadurgesh_chavda/741479';   // swap for the ₹499 Topmate service link
  var CALL_INTL = 'https://topmate.io/cadurgesh_chavda/741479'; // international pricing pending (Topmate tier); India service for now
  var INTRO = 'https://topmate.io/cadurgesh_chavda/741484'; // 15-min first call for business enquiries
  var WA = 'https://wa.me/917801887130?text=';
  var tz = ''; try { tz = Intl.DateTimeFormat().resolvedOptions().timeZone || ''; } catch (e) {}
  var india = /Calcutta|Kolkata/.test(tz);
  var foreign = !!tz && !india; // visitor outside India: lead with the free intro call
  var biz = /due-diligence|forensic|company-check|supplier|partner|india-entry|subsidiary|representative|international|aeo|us-company-formation|market-entry|promoter|\/ja\/|\/de\/|\/fr\/|\/ko\/|\/es\//.test(location.pathname) || foreign;
  var css = '#td-root{position:fixed;right:18px;bottom:18px;z-index:9999;font-family:inherit}'
    + '#td-btn{display:flex;align-items:center;gap:8px;border:0;border-radius:999px;padding:12px 18px;background:var(--ink,#111);color:var(--paper,#fff);font:600 15px/1 inherit;cursor:pointer;box-shadow:0 8px 24px rgba(0,0,0,.18)}'
    + '#td-btn .dot{width:8px;height:8px;border-radius:50%;background:#25d366}'
    + '#td-panel{position:absolute;right:0;bottom:60px;width:min(340px,calc(100vw - 32px));background:var(--paper,#fff);color:var(--ink,#111);border:1px solid var(--line,#ddd);border-radius:16px;box-shadow:0 16px 48px rgba(0,0,0,.18);padding:16px;display:none}'
    + '#td-root.open #td-panel{display:block}'
    + '#td-panel h3{margin:0 0 4px;font-size:17px}#td-panel p{margin:0 0 12px;font-size:14px;line-height:1.5;color:var(--muted,#555)}'
    + '.td-opt{display:block;text-decoration:none;color:inherit;border:1px solid var(--line,#ddd);border-radius:12px;padding:12px 14px;margin:0 0 10px}'
    + '.td-opt:hover{border-color:var(--ink,#111)}.td-opt b{display:block;font-size:15px;margin-bottom:2px}.td-opt span{font-size:13px;color:var(--muted,#555)}'
    + '.td-opt.wa b:before{content:"";display:inline-block;width:8px;height:8px;border-radius:50%;background:#25d366;margin-right:8px;vertical-align:middle}'
    + '.td-x{position:absolute;top:10px;right:12px;border:0;background:none;font-size:18px;cursor:pointer;color:inherit}'
    + '.td-note{font-size:12px!important;margin:6px 0 0!important}'
    + '#td-nudge{position:absolute;right:0;bottom:60px;width:min(300px,calc(100vw - 32px));background:var(--paper,#fff);color:var(--ink,#111);border:1px solid var(--line,#ddd);border-radius:14px;box-shadow:0 12px 36px rgba(0,0,0,.16);padding:14px 34px 14px 14px;font-size:14px;line-height:1.45;display:none}'
    + '#td-nudge a{display:inline-block;margin-top:8px;font-weight:600;color:inherit}#td-root.nudge #td-nudge{display:block}#td-root.open #td-nudge{display:none}'
    + '@media print{#td-root{display:none}}';
  var st = document.createElement('style'); st.textContent = css; document.head.appendChild(st);
  var page = location.pathname;
  var waText = encodeURIComponent('Hi Durgesh, I found you on durgeshchavda.com (' + page + '). My question: ');
  var priceMain = india ? '₹499' : '₹499 (about USD 6)';
  var priceAlt = india ? 'pay by UPI or card' : 'paid in rupees by card';
  var root = document.createElement('div'); root.id = 'td-root';
  root.innerHTML =
    '<div id="td-panel" role="dialog" aria-label="Talk to Durgesh">'
    + '<button class="td-x" type="button" aria-label="Close">×</button>'
    + '<h3>Talk to Durgesh</h3><p>Chartered Accountant · NRI tax, US companies, due diligence, forensic audit.</p>'
    + (biz ? '<a class="td-opt" href="' + INTRO + '" target="_blank" rel="noopener" data-td="intro"><b>Business enquiry? 15-min first call</b><span>Due diligence, forensic audit, India entry, CFO or AEO — book a free call to scope it.</span></a>' : '')
    + '<a class="td-opt wa" href="' + WA + waText + '" target="_blank" rel="noopener" data-td="wa"><b>Chat free on WhatsApp</b><span>Your first 10 messages are free — quick questions answered by Durgesh.</span></a>'
    + (biz ? '' : '<a class="td-opt" href="' + INTRO + '" target="_blank" rel="noopener" data-td="intro"><b>Business enquiry? 15-min first call</b><span>Due diligence, forensic audit, India entry, CFO or AEO — book a free call to scope it.</span></a>')
    + '<a class="td-opt" href="' + (india ? CALL_IN : CALL_INTL) + '" target="_blank" rel="noopener" data-td="call"><b>Book a 30-min call — ' + priceMain + '</b><span>Video call with Durgesh, paid when you book (' + priceAlt + ').</span></a>'
    + '<a class="td-opt" href="/consult/" data-td="how"><b>How it works</b><span>What the free chat covers, and when a call makes sense.</span></a>'
    + '<p class="td-note">General guidance only. Detailed advice, document review and filings are quoted separately.</p>'
    + '</div>'
    + (foreign ? '<div id="td-nudge" role="status"><button class="td-x td-nx" type="button" aria-label="Dismiss">×</button><b>Planning business in India?</b><br>Talk to a Chartered Accountant in India for 15 minutes, free: entity setup, partner checks, FDI rules and tax. Slots show in your time zone.<br><a href="' + INTRO + '" target="_blank" rel="noopener" data-td="nudge">Book a call →</a></div>' : '')
    + '<button id="td-btn" type="button" aria-expanded="false" aria-controls="td-panel"><span class="dot"></span>' + (foreign ? 'Book a 15-min call' : 'Talk to Durgesh') + '</button>';
  document.body.appendChild(root);
  var btn = root.querySelector('#td-btn');
  function set(o){ root.classList.toggle('open', o); btn.setAttribute('aria-expanded', o ? 'true' : 'false'); }
  btn.addEventListener('click', function(){ set(!root.classList.contains('open')); });
  root.querySelector('.td-x').addEventListener('click', function(){ set(false); });
  document.addEventListener('keydown', function(e){ if (e.key === 'Escape') set(false); });
  // one gentle nudge per session for visitors outside India
  var nudge = root.querySelector('#td-nudge');
  if (nudge) {
    var seen = false; try { seen = sessionStorage.getItem('td-nudge') === '1'; } catch (e) {}
    function hideNudge(){ root.classList.remove('nudge'); try { sessionStorage.setItem('td-nudge', '1'); } catch (e) {} }
    nudge.querySelector('.td-nx').addEventListener('click', hideNudge);
    nudge.querySelector('a').addEventListener('click', hideNudge);
    btn.addEventListener('click', hideNudge);
    if (!seen) setTimeout(function(){ if (!root.classList.contains('open')) root.classList.add('nudge'); }, 20000);
  }
}();

</script>
</body>
</html>
